<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Do Construction Sites Need GFCI Protection? Yes — OSHA 1926.404 | Ren Delivers</title>
<meta name="description" content="Construction electrical safety under OSHA 29 CFR 1926 Subpart K: GFCI protection on all 120-volt, single-phase, 15- and 20-amp receptacles not part of permanent wiring (1926.404(b)(1)), or an assured equipment grounding conductor program; guarding live parts at 50 volts or more; no work near a circuit you can contact unless it is deenergized and grounded or guarded (1926.416(a)); lockout and tagging of circuits (1926.417); worn or frayed cords may not be used (1926.416(e)).">
<link rel="stylesheet" href="../styles.css">
<!-- Cloudflare Web Analytics --><script type='module' src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "7b0be40139c64f4ca41bb0212c06502a"}'></script><!-- End Cloudflare Web Analytics -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Does OSHA require GFCI protection on construction sites?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes. Under 29 CFR 1926.404(b)(1)(ii), all 120-volt, single-phase, 15- and 20-ampere receptacle outlets on construction sites, which are not a part of the permanent wiring of the building or structure and which are in use by employees, shall have approved ground-fault circuit interrupters for personnel protection. Under 1926.404(b)(1)(i), the employer shall use either those GFCIs or an assured equipment grounding conductor program under 1926.404(b)(1)(iii) to protect employees on construction sites." }
    },
    {
      "@type": "Question",
      "name": "What is an assured equipment grounding conductor program?",
      "acceptedAnswer": { "@type": "Answer", "text": "Under 29 CFR 1926.404(b)(1)(iii), it is the written alternative to GFCIs: a written description of the program available at the jobsite, one or more designated competent persons, daily visual inspection of cord sets, receptacles and cord-and-plug equipment for damage before use, and tests for continuity and correct terminal attachment before first use, after any repair, after any incident that may have caused damage, and at intervals not exceeding 3 months — 6 months for fixed cord sets and receptacles not exposed to damage. Records of the tests must be kept." }
    },
    {
      "@type": "Question",
      "name": "When must live electrical parts be guarded in construction?",
      "acceptedAnswer": { "@type": "Answer", "text": "Live parts of electric equipment operating at 50 volts or more must be guarded against accidental contact by approved cabinets or other approved enclosures, or by location, partition, screening, or other approved means under 29 CFR 1926 Subpart K (1926.403). Entrances to rooms and spaces with exposed live parts must be marked with conspicuous warning signs forbidding unqualified persons to enter." }
    },
    {
      "@type": "Question",
      "name": "Can an employee work near an energized circuit in construction?",
      "acceptedAnswer": { "@type": "Answer", "text": "No, unless protected. Under 29 CFR 1926.416(a)(1), no employer shall permit an employee to work in such proximity to any part of an electric power circuit that the employee could contact the electric power circuit in the course of work, unless the employee is protected against electric shock by deenergizing the circuit and grounding it or by guarding it effectively by insulation or other means." }
    },
    {
      "@type": "Question",
      "name": "What does OSHA require for lockout and tagging of circuits in construction?",
      "acceptedAnswer": { "@type": "Answer", "text": "Under 29 CFR 1926.417, controls that are to be deactivated during the course of work on energized or deenergized equipment or circuits shall be tagged, equipment or circuits that are deenergized shall be rendered inoperative and shall have tags attached at all points where such equipment or circuits can be energized, and tags shall be placed to identify plainly the equipment or circuits being worked on." }
    }
  ]
}
</script>
</head>
<body>

<header class="page-header">
  <a class="back-link" href="../index.html">&larr; Ren Delivers</a>
  <h1>Do construction sites need GFCI protection?</h1>
</header>

<nav class="top-nav" aria-label="Site sections">
    <a href="../index.html">Home</a>
    <a href="../apparel.html">Apparel</a>
    <a href="../catalog.html">Tools Catalog</a>
    <a href="../safety.html">Safety Gear</a>
    <a href="../shop-by-trade.html">Shop by Trade</a>
    <a href="../templates.html">Templates</a>
    <a href="../software.html">Software &amp; Literature</a>
    <a href="../books.html">Books</a>
    <a href="../gifts.html">Gift Guide</a>
  </nav>

<main>
  <section class="guide-intro">
    <p><strong>Short answer:</strong> Yes — on every temporary receptacle your crew actually uses. Under 29 CFR 1926.404(b)(1)(ii), <strong>all 120-volt, single-phase, 15- and 20-ampere receptacle outlets on a construction site that are not part of the permanent wiring and are in use by employees must have approved GFCI protection</strong>. The only alternative in 1926.404(b)(1)(i) is a written <strong>assured equipment grounding conductor program</strong> — there is no third option of doing neither.</p>
    <p>Subpart K (29 CFR 1926.400–449) is OSHA's construction electrical standard. Temporary power is its center of gravity: cords run through water, mud, rebar, and traffic all day, which is why the standard protects the receptacle, the cord, and the work practice at the same time.</p>
  </section>

  <section class="guide-intro">
    <h2>GFCI or assured grounding — pick one, in writing either way: 1926.404(b)(1)</h2>
    <p><strong>GFCI is the default.</strong> A GFCI trips when current leaking to ground differs from current returning by about 5 milliamps — in as little as 1/40 of a second. Put it at the receptacle, in the cord, or at the breaker, but every covered outlet in use needs it. One narrow exception: receptacles on a two-wire, single-phase portable or vehicle-mounted generator rated not more than 5kW, where the generator conductors are insulated from the frame and all other grounded surfaces, need not be GFCI-protected.</p>
    <p><strong>The assured program is paperwork plus testing.</strong> It must cover all cord sets, receptacles not part of the permanent wiring, and cord-and-plug equipment; have a written description available at the jobsite; designate a competent person; require daily visual inspections for damage; and require continuity and terminal-attachment tests before first use, after repairs, after any incident that may have caused damage, and at least every 3 months (every 6 months for fixed equipment not exposed to damage) — with records.</p>
  </section>

  <section class="guide-intro">
    <h2>Guarding live parts at 50 volts or more — 1926.403</h2>
    <p><strong>Enclose it or isolate it.</strong> Live parts of electric equipment operating at 50 volts or more must be guarded against accidental contact by approved enclosures, or by location, partitions, or screens that keep unqualified people away. Entrances to spaces with exposed live parts carry conspicuous warning signs — unqualified persons stay out.</p>
    <p><strong>Working space counts too.</strong> Sufficient access and working space must be provided and maintained around electric equipment to allow ready and safe operation and maintenance — a panel buried behind stacked material fails that test before anyone touches a wire.</p>
  </section>

  <section class="guide-intro">
    <h2>No contact, no work — 1926.416(a), and cords: 1926.416(e)</h2>
    <p><strong>Deenergize and ground it, or guard it effectively.</strong> Under 1926.416(a)(1), no employee may work close enough to any part of an electric power circuit to contact it in the course of work unless protected by deenergizing the circuit and grounding it, or by guarding it effectively by insulation or other means. Before work begins, the employer must ascertain — by inquiry, direct observation, or instruments — whether any part of an energized circuit, exposed or concealed, is located where work could bring a person, tool, or machine into contact with it.</p>
    <p><strong>Worn or frayed cords are out.</strong> Under 1926.416(e)(1), worn or frayed electric cords or cables shall not be used, and under 1926.416(e)(2) flexible cords may not be fastened with staples, hung in a way that damages the outer jacket or insulation, or used as a substitute for fixed wiring. Logging the daily cord checks is exactly what the paperwork on the <a href="../templates.html">templates page</a> is for.</p>
  </section>

  <section class="guide-intro">
    <h2>Lockout and tagging of circuits — 1926.417</h2>
    <p><strong>Tag the controls.</strong> Controls that are to be deactivated during work on energized or deenergized equipment or circuits shall be tagged under 1926.417(a).</p>
    <p><strong>Render it inoperative, tag every energizing point.</strong> Under 1926.417(b), equipment or circuits that are deenergized shall be rendered inoperative and shall have tags attached at all points where the equipment or circuits can be energized. Under 1926.417(c), the tags must identify plainly the equipment or circuits being worked on — a tag nobody can read protects nobody.</p>
  </section>

  <section class="book-spotlight" aria-label="OSHA Construction Rules in Plain English">
    <img src="../assets/book-osha-handbook.jpg" alt="OSHA Construction Rules in Plain English — book cover">
    <div class="book-spotlight-body">
      <h2>The full electrical standard, translated: OSHA Construction Rules in Plain English</h2>
      <p>This page is the summary. The book is the whole code. OSHA Construction Rules in Plain English by Ren Delivers covers all of 29 CFR 1926 in 565 pages — the rule, what it means on your site, and what gets you fined — including the complete Subpart K electrical standard at 1926.400–449, written for the trailer, not the law office.</p>
      <p class="book-spotlight-links">
        <a class="book-buy" href="https://www.amazon.com/dp/B0HNGM8JMQ?tag=rendelivers-20" target="_blank" rel="noopener">Paperback — $34.95 on Amazon</a>
        <a href="https://www.amazon.com/dp/B0HNGCCX2Q?tag=rendelivers-20" target="_blank" rel="noopener">Kindle — $9.99</a>
        <a href="../books.html">Both books — First Aid &amp; OSHA</a>
      </p>
    </div>
  </section>

  <section class="guide-intro" aria-label="Common questions">
    <h2>Common questions</h2>
    <p><strong>Does a GFCI breaker in the temp panel cover the whole spider box?</strong><br>
    If every covered receptacle downstream is actually protected by it, yes — protection is judged at the outlet in use, not by where the device sits. Test at the receptacle; a breaker that does not protect the outlet you are plugged into does not count for that outlet.</p>
    <p><strong>Can we just use the assured grounding program and skip GFCIs?</strong><br>
    Yes — but only as the full written program in 1926.404(b)(1)(iii): written description on site, competent person, daily inspections, and documented tests on the required schedule. A verbal "we check our cords" is not the program.</p>
    <p><strong>What about the small-generator exception?</strong><br>
    It is narrow: two-wire, single-phase, portable or vehicle-mounted, rated not more than 5kW, with circuit conductors insulated from the frame and all other grounded surfaces. Miss any condition and GFCI protection is required.</p>
    <p><em>This page is a plain-language summary of the federal rules, not legal advice. State-plan states can have their own rules — check yours.</em></p>
  </section>
</main>

<footer class="site-footer">
  <div class="social-row">
    <a href="https://www.youtube.com/@rendelivers" target="_blank" rel="noopener">YouTube</a>
    <a href="https://www.pinterest.com/rendelivers/" target="_blank" rel="noopener">Pinterest</a>
    <a href="https://www.tiktok.com/@rendelivers.com" target="_blank" rel="noopener">TikTok</a>
  </div>
  <p>Ren Delivers — tools, templates, and shirts for people who actually build stuff.</p>
</footer>

</body>
</html>
